<!DOCTYPE html>
<html lang="en">
<head>
	<meta charset="UTF-8">
	<meta name="viewport" content="width=device-width, initial-scale=1.0">
	<title>NEC 680 Pool Electrical Code: Expert Witness Guide | Randy Beard</title>
	<meta name="description" content="How NEC Article 680 shapes pool and spa electrical litigation in California — bonding, GFCI, underwater lights, and the code-edition trap.">
	<meta name="author" content="Randy Beard">
	<link rel="canonical" href="https://exteriorart.com/insights/nec-680-pool-electrical/">
	<meta property="og:type" content="website">
	<meta property="og:title" content="NEC 680 Pool Electrical Code: Expert Witness Guide | Randy Beard">
	<meta property="og:description" content="How NEC Article 680 shapes pool and spa electrical litigation in California — bonding, GFCI, underwater lights, and the code-edition trap.">
	<meta property="og:image" content="https://exteriorart.com/assets/brand/xa-logo.png">
	<link rel="stylesheet" href="/index.css">
	<link rel="help" type="text/plain" href="/llms.txt" title="llms.txt: site guide for AI assistants">
	<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Article",
   "@id": "https://exteriorart.com/insights/nec-680-pool-electrical/#article",
   "headline": "NEC Article 680 in Pool and Spa Litigation: What Attorneys Need to Know",
   "description": "How NEC Article 680 shapes pool and spa electrical litigation in California — bonding, GFCI, underwater lights, and the code-edition trap.",
   "url": "https://exteriorart.com/insights/nec-680-pool-electrical/",
   "mainEntityOfPage": "https://exteriorart.com/insights/nec-680-pool-electrical/",
   "datePublished": "2026-11-07",
   "dateModified": "2026-11-07",
   "inLanguage": "en-US",
   "author": {
    "@id": "https://exteriorart.com/#person",
    "@type": "Person",
    "name": "Randy Beard",
    "url": "https://exteriorart.com/about/"
   },
   "publisher": {
    "@id": "https://exteriorart.com/#organization",
    "@type": "Organization",
    "name": "Xterior Art"
   }
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://exteriorart.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Insights",
     "item": "https://exteriorart.com/insights/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "NEC Article 680 in Pool and Spa Litigation: What Attorneys Need to Know",
     "item": "https://exteriorart.com/insights/nec-680-pool-electrical/"
    }
   ]
  }
 ]
}
	</script>
	<style>
		.page-main { padding: calc(var(--header-height, 80px) + 2rem) 0 4rem; }
		.page-main .container { max-width: 860px; }
		.page-main h1 { font-size: clamp(1.8rem, 4vw, 2.5rem); margin-bottom: 1rem; }
		.page-main h2 { font-size: 1.35rem; margin: 2.25rem 0 0.75rem; }
		.page-main p, .page-main li { font-size: 1.02rem; line-height: 1.7; color: var(--text-secondary); }
		.page-main ul { margin: 0 0 1.25rem 1.25rem; }
		.page-main li { margin-bottom: 0.4rem; }
		.page-main a { color: var(--accent-blue); font-weight: 600; }
		.rate-table { width: 100%; border-collapse: collapse; margin: 0.5rem 0 1rem; }
		.rate-table th, .rate-table td { text-align: left; padding: 0.7rem 0.6rem; border-bottom: 1px solid var(--border-color); vertical-align: top; }
		.rate-table th { font-family: var(--font-heading); }
		.crumbs { font-size: 0.9rem; margin-bottom: 1.25rem; }
		.page-header-bar { display: flex; justify-content: space-between; align-items: center; gap: 1rem; }
		.article-byline { font-size: 0.92rem; color: var(--text-muted); margin-bottom: 1.5rem; }
		.article-next { margin-top: 2.5rem; padding-top: 1.25rem; border-top: 1px solid var(--border-color); }
		.page-main h3 { font-size: 1.1rem; margin: 1.5rem 0 0.5rem; }
	</style>
</head>
<body>
	<header class="header">
		<div class="container header-container page-header-bar">
			<a href="/" class="logo-link" aria-label="Xterior Art home"><img src="/assets/brand/xa-logo.png" alt="Xterior Art" class="logo-img"></a>
			<a href="/#contact" class="btn btn-primary" style="padding: 0.5rem 1.25rem; color: #fff;">Retain Randy</a>
		</div>
	</header>
	<main class="page-main">
		<div class="container">
			<nav class="crumbs" aria-label="Breadcrumb"><a href="/">Home</a> &rsaquo; <a href="/insights/">Insights</a> &rsaquo; NEC Article 680 in Pool and Spa Litigation: What Attorneys Need to Know</nav>
			<h1>NEC Article 680 in Pool and Spa Litigation: What Attorneys Need to Know</h1>
			<p class="article-byline">By <a href="/about/">Randy Beard</a> &middot; Swimming pool &amp; construction defect expert witness &middot; Updated November 7, 2026</p>
<p>When a pool or spa electrocution case lands on your desk, the controlling technical standard is almost always <strong>NEC Article 680</strong> — the National Electrical Code's dedicated chapter governing electrical installations in and around swimming pools, spas, hot tubs, and fountains. Understanding how Article 680 works, which edition applied at the time of construction, and where the most common violations occur will help you evaluate claims faster and retain the right expert. As a swimming pool expert witness with 47 years in the industry, I have seen the same categories of electrical defects appear repeatedly in California construction-defect and wrongful-death litigation.</p>
<hr />
<h2>What NEC Article 680 Covers</h2>
<p>Article 680 is one of the most detailed chapters in the National Electrical Code. It is organized by pool type:</p>
<ul>
<li><strong>Part II (Sections 680.20–680.29):</strong> Permanently installed pools — the section at issue in the vast majority of residential and HOA construction-defect cases.</li>
<li><strong>Part IV (Sections 680.40–680.47):</strong> Spas and hot tubs.</li>
<li><strong>Part V (Sections 680.50–680.57):</strong> Fountains and decorative water features.</li>
</ul>
<p>The scope is broad: wiring, bonding, grounding, underwater luminaires, receptacles, overhead conductors, and equipment-room installations all fall within Article 680's reach. A deficiency in any one of these systems can create liability — especially when the resulting hazard is an energized pool or a swimmer exposed to electric shock drowning (ESD).</p>
<hr />
<h2>The Code-Edition Trap: Which NEC Applies?</h2>
<p>California does not adopt the National Electrical Code in real time. The current standard is the <strong>2025 California Electrical Code (CEC)</strong>, based on the 2023 NEC, effective January 1, 2026. Pools permitted from January 1, 2023 through 2025 fall under the 2022 CEC (2020 NEC basis); from January 1, 2020 through 2022, the 2019 CEC (2017 NEC basis); and before that, the 2016 CEC (2014 NEC basis).</p>
<p>This matters enormously in litigation. The applicable code is the edition in effect when the <strong>building permit was issued</strong> — not the current code. A pool renovation also triggers compliance with the then-current code for the scope of work performed.</p>
<p>The 2008 NEC was a watershed for pool electrical safety. It added a mandatory <strong>GFCI requirement for single-phase pump motors</strong> (NEC 680.21), which did not exist under prior editions. A pool built in 2005 and renovated without permit in 2012 sits in a grey zone that an experienced swimming pool expert witness can help define.</p>
<hr />
<h2>Equipotential Bonding: The Most Litigated Provision</h2>
<p><strong>NEC Section 680.26</strong> — equipotential bonding — is the provision most frequently at issue when swimmers experience shock or electric shock drowning. The purpose of equipotential bonding is not to carry fault current to earth; it is to eliminate voltage differences between all conductive surfaces a swimmer can simultaneously touch. A failed bonding system can produce sub-threshold AC current in the water — enough to paralyze a swimmer without obvious visible shock.</p>
<p>Key requirements under NEC 680.26:</p>
<ul>
<li><strong>Every metal component</strong> within 5 feet horizontally and 12 feet vertically of the inside pool wall must be bonded to a common bonding grid: structural reinforcing steel, ladders, rails, pump motors, filter housings, light fixture shells, and metal drain covers.</li>
<li>The <strong>pool water itself</strong> must be bonded, typically through a metal fitting, ladder, or listed water bonding device.</li>
<li>The bonding conductor minimum is <strong>#8 AWG solid copper</strong>.</li>
<li>For <strong>conductive pool shells without structural reinforcing steel</strong>, NEC 680.26(B)(1)(b) requires a #8 AWG copper conductor grid at <strong>12-inch spacing</strong>. Separately, <strong>perimeter surfaces</strong> within 3 feet of the inside pool wall must be bonded under 680.26(B)(2), and that perimeter bonding is among the provisions most commonly omitted.</li>
</ul>
<p>In my experience inspecting pool construction failures, omitted bonding grids, broken bonding continuity after replastering, and unbonded equipment added during renovation are the three most frequent bonding deficiencies. A single severed bonding connection after a remodel can re-energize what was previously a compliant pool.</p>
<hr />
<h2>GFCI Failures and Underwater Luminaires</h2>
<p><strong>Ground-fault circuit-interrupter (GFCI) protection</strong> is required at multiple points under NEC 680:</p>
<ul>
<li>All <strong>receptacles within 20 feet</strong> of the inside pool wall must be GFCI-protected (NEC 680.22(A)(4)); no receptacle may be placed within 6 feet of the water.</li>
<li><strong>Underwater luminaires</strong> operating above 15 volts must be GFCI-protected (NEC 680.23(A)(3)).</li>
<li><strong>Pump motors</strong> — single-phase, 15A and 20A, 120V–240V — require GFCI protection (NEC 680.21(A)(1), added in the 2008 NEC).</li>
</ul>
<p>Underwater light fixtures (Section 680.23) carry their own requirements beyond GFCI. Wet-niche luminaires must be installed a minimum of <strong>18 inches below the normal water surface</strong>, must be <strong>listed for the application</strong>, and must use an identified transformer — not an autotransformer. Non-listed fixtures, improperly rated transformers, and fixtures installed above minimum depth are frequent construction-defect findings. Deteriorated conduit or fitting seals at the forming shell — allowing water infiltration into the wiring — are another recurring issue that I identify during site inspection.</p>
<hr />
<h2>Overhead Conductors and Wiring Method Violations</h2>
<p>NEC Section 680.8 prohibits overhead conductors over pool water and sets clearance minimums: <strong>22.5 feet</strong> above maximum water level for most open wiring. This is often violated when a pool is installed near an existing service drop — a scenario common in older California neighborhoods where lateral additions push pools toward property lines and utility easements.</p>
<p>On wiring method, Article 680 requires rigid metal conduit (RMC), intermediate metal conduit (IMC), or Schedule 80 PVC within 5 feet of the pool and below grade. The use of NM cable (Romex) in pool-area wiring is a clear NEC violation and commonly surfaces in cases involving unlicensed contractor work or unpermitted construction.</p>
<hr />
<h2>Building the Expert Framework for Electrical Cases</h2>
<p>Pool electrical litigation typically requires at least two expert disciplines: a licensed electrical engineer or master electrician to address NEC compliance, and a pool construction expert who can speak to whether the deficiencies were the result of faulty installation, deferred maintenance, or unpermitted renovation. My C-27 landscape and irrigation and C-53 swimming pool contractor licenses, combined with my years as an investigator for the California Contractors State License Board, position me to address both the construction standard of care and the regulatory context in which the work was performed.</p>
<p>A thorough site inspection, coupled with code-edition analysis tied to the permit history, will establish whether a violation was a construction defect at the time of installation or a subsequent maintenance failure — a distinction that drives both liability allocation and damages.</p>
<hr />
<h2>Consult and Testimony</h2>
<p>If you are evaluating a pool or spa electrocution matter, construction-defect claim, or wrongful-death case involving residential or commercial pool electrical systems in California, I am available to consult, provide a written inspection report, and testify at deposition or trial. Please contact Randy Beard at <strong>(949) 264-3466</strong> or <strong>rb@varx1.com</strong>.</p>
<p><em>This article is general educational information for attorneys, insurers and property owners. It is not legal or engineering advice. Codes and standards change; the edition in effect when the permit was issued controls for any specific matter.</em></p>
			<p class="article-next"><strong>Need an expert on a matter like this?</strong> See <a href="/fees/">rates and terms</a> or <a href="/contact/">start a conflict check</a>. More articles: <a href="/insights/">Insights</a>.</p>

		</div>
	</main>
	<footer class="footer">
		<div class="container">
			<nav class="footer-nav" aria-label="Site pages" style="flex-wrap: wrap;">
				<a href="/" class="footer-nav-link">Home</a>
				<a href="/about/" class="footer-nav-link">About Randy Beard</a>
				<a href="/fees/" class="footer-nav-link">Rates &amp; Terms</a>
				<a href="/contact/" class="footer-nav-link">Contact &amp; Case Intake</a>
				<a href="/privacy/" class="footer-nav-link">Privacy</a>
				<a href="/llms.txt" class="footer-nav-link">For AI assistants</a>
			</nav>
			<div class="footer-bottom">
				<p>&copy; 2026 Xterior Art. All rights reserved. &bull; <a href="mailto:rb@varx1.com" class="footer-nav-link">rb@varx1.com</a> &bull; <a href="tel:+19492643466" class="footer-nav-link">(949) 264-3466</a></p>
				<p class="footer-license">Licensed C-53 (Swimming Pool) &amp; C-27 (Landscape) &mdash; CSLB #871188 &bull; Costa Mesa, Orange County, California</p>
			</div>
		</div>
	</footer>
</body>
</html>
